# RFQ — Fotovoltaico 120 kWp + predisposizione 150–180 kWp

**Progetto:** Carnia TerraTech  
**Aggiornato:** 17 settembre 2026

## 1. Oggetto

Richiesta offerta separata e comparabile per:

- moduli FV;
- strutture di montaggio;
- inverter;
- string/BOS DC;
- BOS AC e quadri;
- monitoraggio/EMS interface;
- progettazione elettrica/strutturale;
- pratiche connessione;
- installazione e commissioning.

Offerta fase 1: circa 120 kWp DC. Indicare soluzione di espansione a 150 e 180 kWp.

## 2. Vincoli

- niente ombreggiamento permanente significativo sulle colture principali;
- impianto diviso almeno su 2 inverter nella fase 1;
- funzionamento locale anche senza cloud;
- interfaccia dati documentata verso PLC/EMS;
- componenti nuovi, certificati e tracciabili;
- nessuna assunzione sul livello BT/MT prima del preventivo DSO.

## 3. Moduli

Quotare almeno una soluzione N-type TOPCon doppio vetro 460–500 Wp e indicare:

- produttore/codice esatto;
- Wp e tolleranza;
- Vmp/Imp/Voc/Isc;
- coeff. temperatura;
- dimensioni/peso;
- carichi neve/vento e condizioni di clamp;
- IEC/certificazioni;
- garanzia prodotto/potenza;
- quantità, Wp totale, pallet e spare;
- prezzo €/modulo e €/Wp;
- trasporto e scarico separati.

Candidato confronto: Trina TSM-470NEG9R.28, working 256 pz = 120,32 kWp.

## 4. Inverter — scenari obbligatori

Quotare:

### A — 2×50 kW AC

Confronto minimo fra classi Sungrow SG50CX-P2 / Huawei SUN2000-50KTL-M3 / equivalente.

### B — 2×60 kW AC

Confronto minimo SMA Sunny Tripower X 60 / equivalente.

Per ogni inverter dichiarare:

- potenza AC nominale/max;
- max DC e oversizing ammesso;
- MPPT/ingressi/correnti;
- tensioni min/max;
- rendimento;
- IP/corrosione;
- SPD/AFCI/sezionatori integrati;
- interfacce Modbus/Ethernet/RS485;
- CEI 0-21 / CEI 0-16 applicabili alla revisione fornita;
- garanzia, SLA e ricambi;
- prezzo unitario e accessori obbligatori.

## 5. String design

Allegare tabella completa:

- string ID;
- modulo/stringa;
- MPPT/inverter;
- Voc a Tmin di progetto incl. tolleranze;
- Vmp a Tmin/Tmax;
- Isc e corrente MPPT;
- cavo/sezione/lunghezza;
- caduta tensione;
- fusibili/combiner se richiesti.

Non accettiamo layout che usa Voc STC senza correzione termica.

## 6. Strutture

Quotare separatamente dove applicabile:

- tetto Tech Barn;
- carport/coperture servizio;
- ground mount fixed tilt.

Indicare kg acciaio/alluminio, trattamento corrosione, fissaggi, fondazioni/pali, carichi di progetto, garanzia e calcolo strutturale. Trasporto e montaggio separati.

## 7. BOS DC/AC

Distinta esplicita per:

- cavo PV1-F;
- connettori;
- canalizzazioni;
- sezionatori;
- fusibili/combiner;
- SPD;
- quadri AC;
- MCCB/interruttori;
- misura energia;
- messa a terra/equipotenziale;
- DDI/SPI e dispositivi richiesti dal DSO;
- eventuale cabina/trasformatore MT come opzione separata.

## 8. Connessione

Offerta deve distinguere:

- progettazione/pratiche DSO;
- preventivo DSO non incluso nel prezzo installatore;
- configurazione BT e configurazione MT se richieste;
- conformità CEI 0-21:2026 o CEI 0-16:2026 secondo punto di connessione;
- eventuali requisiti per impianti >=100 kW connessi MT;
- prove e dichiarazioni finali.

## 9. Antincendio

Se moduli/inverter/cavi sono installati su edifici soggetti al DPR 151/2011, dichiarare esplicitamente come il progetto applica le Linee Guida VVF FV 2025 correnti e quali opere/costi aggiuntivi sono necessari.

## 10. Monitoraggio e EMS

Richiesti:

- produzione per inverter;
- allarmi locali;
- Modbus/TCP o protocollo documentato;
- accesso dati senza dipendenza obbligatoria dal cloud;
- misura scambio al PCC;
- comandi potenza attiva/reattiva se richiesti dal DSO;
- API/cloud solo come valore aggiunto.

## 11. Commissioning

Includere:

- continuità/equipotenziale;
- isolamento stringhe;
- polarità;
- Voc/Isc/string current;
- IV curve campione o diagnostica equivalente;
- test SPD/sezionamenti;
- test inverter e limitazioni;
- test perdita rete;
- verifica misura energia;
- verifica comunicazione EMS;
- as-built, string map, seriali, firmware, password consegnate al proprietario.

## 12. Prezzo

Separare obbligatoriamente:

1. moduli;
2. strutture;
3. inverter;
4. BOS DC;
5. BOS AC;
6. protezioni/interfaccia;
7. monitoraggio;
8. progettazione;
9. pratiche;
10. trasporto/scarico;
11. montaggio;
12. collaudo;
13. manutenzione iniziale/garanzie estese;
14. IVA;
15. opere DSO escluse.

Fornire CAPEX €/kWp DC e €/kW AC, oltre al totale installato.